---
parent: Industry Watch
nav_exclude: true
title: "舊許可不是通行證：FDA 駁回放射科 CAD 510(k) 免審解讀"
category: industry-watch
date: 2026-09-18
updated: 2026-09-18
tags: [FDA, 510k, radiology, CADe, CADx, CADt, SaMD, regulation, Harrison.ai]
catalog_id: "fda:fr-2026-19074-radiology-cad-510k-exemption-denial"
editors:
  - "Clare"
source:
  orgs:
    - "U.S. Food and Drug Administration (FDA)"
    - "Harrison.ai（請願方）"
  event: "Final order denying partial exemption from premarket notification for radiology CAD/CADt devices (Docket FDA-2025-P-5560)"
  event_date: "2026-09-17"
  official_url: "https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor"
related_articles:
  - path: "2026-11-06-ge-healthcare-vscan-air-lung-guidance-autoas.md"
    relation: "本則是 FDA 駁回放射科 CAD／CADt 軟體 510(k) 免除請願的最終決定；該則的兩項功能正是走完這條 510(k) 路徑的產物，因此樣本數、信賴區間與適用族群限制都留在公開的 summary 裡可供查閱。兩則並讀可以看出這道關卡守住之後，外部實際多讀到了什麼"
  - path: "./2026-09-15-fda-cardio-ml-notification.md"
    relation: "same FDA AI/ML SaMD regulatory track; Class II codification vs 510(k) exemption denial"
  - path: "./2026-09-17-fda-genai-devices-discussion-paper.md"
    relation: "FDA exploring future AI device framework while holding the current 510(k) line"
  - path: "2026-10-13-siemens-accela-radiotherapy-launch.md"
    relation: "本則確認 510(k) 這道關卡未被放寬，該則是一個仍在審查中卻已對外發表的放射治療系統，可對照發表時點與可用時點的距離"
refs:
  fr_order:
    title: "Federal Register final order 2026-19074 (91 FR 58817)"
    url: "https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor"
  fr_pdf:
    title: "GovInfo PDF 2026-19074"
    url: "https://www.govinfo.gov/content/pkg/FR-2026-09-17/pdf/2026-19074.pdf"
  fr_notice:
    title: "Federal Register petition notice 2025-23901 (90 FR 60730, 2025-12-29)"
    url: "https://www.federalregister.gov/documents/2025/12/29/2025-23901/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor"
  docket:
    title: "Regulations.gov Docket FDA-2025-P-5560"
    url: "https://www.regulations.gov/docket/FDA-2025-P-5560"
  rb:
    title: "Radiology Business: FDA denies petition to exempt certain radiology AI devices from premarket review (2026-04-10)"
    url: "https://radiologybusiness.com/topics/healthcare-management/healthcare-policy/fda-denies-petition-exempt-certain-radiology-ai-devices-pre-market-review"
status: published
skill_version: "write-industry-watch@2.8"
evidence_reviewed: true
---

[Home](../) · [Industry Watch](./)

# 舊許可不是通行證：FDA 駁回放射科 CAD 510(k) 免審解讀

## 來源

- **組織**：美國 FDA（Food and Drug Administration）；請願方 Harrison.ai（澳洲醫療影像 AI 公司，由 Rubrum Advising 代表提出）
- **事件**：FDA 發布最終命令（final order），駁回對放射科電腦輔助偵測（CADe，computer-aided detection）／電腦輔助診斷（CADx，computer-aided diagnosis）與電腦輔助分診通知（CADt，computer-aided triage and notification）裝置**部分豁免 510(k)（上市前通知，premarket notification）**的請願（Docket FDA-2025-P-5560）
- **日期**：最終命令刊登並生效 **2026-09-17**；駁回決定本身作成於 **2026-04-01**
- **官方入口**：[Federal Register 文件 2026-19074](https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor) · [GovInfo PDF](https://www.govinfo.gov/content/pkg/FR-2026-09-17/pdf/2026-19074.pdf) · [請願公告（90 FR 60730）](https://www.federalregister.gov/documents/2025/12/29/2025-23901/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor)

**編輯：** Clare

放射科 AI 是美國 AI 醫材數量最大的一塊。Harrison.ai 向 FDA 請願：**已有同類 510(k) clearance 的廠商**，其後續 CAD／CADt 產品在配套上市後監測與透明度措施下，應可免再逐項送審。FDA 在 2026-04-01 正式說「不」，並於 2026-09-17 依法定程序把這個決定刊登為最終命令——四類放射 AI 裝置**維持逐項 510(k)**。

## 背景

1. **2025-10-22**：FDA **收到** Rubrum Advising 代表 **Harrison.ai** 提出的請願（Docket FDA-2025-P-5560），請求對四類放射 AI 裝置**部分豁免** 510(k)：疑癌病灶電腦輔助診斷軟體（21 CFR 892.2060，產品碼 POK）、醫學影像分析器（892.2070，MYN）、放射電腦輔助分診與通知軟體（892.2080，QAS／QFM）、放射電腦輔助偵測與診斷軟體（892.2090，QBS／QDQ）。此請願是本則最終命令的**觸發案件**——後續的公告、徵求意見與駁回都針對它展開 [(ref: fr_order)](https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor)。
2. **2025-12-29**：FDA 依《聯邦食品藥物化妝品法》（FD&C Act）第 510(m)(2) 條的程序，在 **Federal Register（美國聯邦公報）**刊登請願公告（90 FR 60730）並開放 60 天公眾意見，至 **2026-02-27** 截止。這一步是法定必經：FDA 對任何 Class II 裝置豁免 510(k) 前，必須先公告並徵求意見 [(ref: fr_order)](https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor) [(ref: fr_notice)](https://www.federalregister.gov/documents/2025/12/29/2025-23901/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor)。
3. **2026-04-01**：FDA 以回覆信**駁回**請願。時點有法定意義：510(m)(2) 規定 FDA 若在收件 180 天內未回應，請願**視同核准**（deemed granted）；FDA 趕在期限內作成駁回 [(ref: fr_order)](https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor) [(ref: docket)](https://www.regulations.gov/docket/FDA-2025-P-5560)。
4. **2026-09-17**：FDA 在 Federal Register 刊登**最終命令**（91 FR 58817，文件 2026-19074），把 4 月的駁回決定成文公告並即日生效：四類裝置的製造商**必須繼續**取得 510(k) clearance 才能上市 [(ref: fr_order)](https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor) [(ref: fr_pdf)](https://www.govinfo.gov/content/pkg/FR-2026-09-17/pdf/2026-19074.pdf)。

## 事實（可核對）

- **請願的豁免不是無條件**，設計為「部分豁免」：申請廠商須**已有** 510(k) clearance（CADt 類須在同一分類法規下有 clearance；三類 CAD 則任一類即可）、實施「健全的上市後計畫、透明度與訓練措施」，且既有特別管制（special controls）、品質系統、廠商登錄與裝置列名義務全部保留 [(ref: fr_order)](https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor)。
- **法源**：510(m)(2) 允許 FDA 主動或依請願豁免 Class II 裝置的 510(k) 義務，程序含 60 天公眾意見、180 天內未回應視同核准、以及公告後刊登最終命令 [(ref: fr_order)](https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor)。
- **駁回理由（命令摘述）**：FDA 依 1998 年公告（63 FR 3142）與 Class II 豁免指引的四項因素評估後，認定請願所提資訊**不足以證明** 510(k) 對確保這些裝置的安全與有效性「非必要」；並考量了公眾意見 [(ref: fr_order)](https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor)。
- **結果**：四類裝置維持現狀——上市前須送 510(k) 並取得 clearance；FDA 同時在命令中重申會持續發展「創新且最低負擔（least burdensome）」的數位健康監管方式 [(ref: fr_order)](https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor)。
- **公眾意見概況（單源，待交叉驗證）**：據 Radiology Business 報導（引述 FDA），docket 收到逾 45 則意見、多數反對豁免；美國放射學院（American College of Radiology，ACR）促請以病人安全為先；反對者亦質疑上市後監測制度尚未成熟，以及移除對高風險診斷軟體聯邦把關的風險 [(ref: rb)](https://radiologybusiness.com/topics/healthcare-management/healthcare-policy/fda-denies-petition-exempt-certain-radiology-ai-devices-pre-market-review)。

## 本書庫解讀（評論）

- **請願實質上是一場「上市後換上市前」的制度實驗**：主張成熟廠商的後續產品建立在同一技術框架上，可用上市後監測（post-market surveillance，上市後對真實世界表現的持續監控與通報）取代逐項上市前審查。FDA 的答覆畫出了底線——分類等級可以透過 De Novo（無前例裝置的分類請求程序）往下走、特別管制可以標準化，但 510(k)（上市前通知）這一關**不因廠商資歷而免除**。
- **與 GenAI 討論文件對照**：FDA 一邊徵求對生成式 AI 醫材監管框架的意見、討論更彈性的生命週期管理，一邊在具體個案上拒絕把彈性推進到「免審」。「討論中的未來框架」與「現行有效的法規義務」是兩條線；從研究或產品迭代的節奏出發，容易誤把前者當成後者已經放寬的訊號——目前並沒有。
- **時間點提醒**：駁回作成於 2026-04-01；2026-09-17 的 Federal Register（美國聯邦公報）最終命令是依法定程序完成的成文公告。解讀時勿把 9 月的刊登誤讀成「FDA 新一輪政策轉向」。

## 產業／法規生態影響

- 對多產品線的放射 AI 廠商：每個新產品與重大變更仍須各自完成 510(k)，美國市場的法規成本結構不變；「累積 clearance 數」帶來的是 predicate（實質等同比對對象）與經驗，不是豁免。
- 模型更新的彈性仍走既有工具（例如預定變更管控計畫，Predetermined Change Control Plan，PCCP——事先核定的變更範圍內免再送件）；本案顯示 FDA 願意在「事先劃定範圍」內給彈性，而不是事後信任廠商自律。
- 逾 45 則意見多數反對（單源，見上）反映臨床端與學會對 AI 裝置快速迭代的疑慮；未來任何豁免提案大概率需要先拿出上市後監測的實績。

## 與書庫其他文章的關係

兩則同屬 FDA 對 AI／ML 醫材的監管動作；該則把 De Novo 結果編入 Class II 成文分類、為 510(k) 開 predicate 之門，本則顯示 FDA 不願把門再開大到免除 510(k) 本身: [AI 只能提醒不能下診斷：FDA 心血管 ML 軟體新條號解析](./2026-09-15-fda-cardio-ml-notification.md)

該則是徵求意見的討論文件，本則是具體請願的駁回定案；兩則對照可見 FDA「探索新框架」與「守住現行關卡」並行: [看方向可以、當合規依據不行：FDA GenAI 醫材討論文件解讀](./2026-09-17-fda-genai-devices-discussion-paper.md)

影像產品能不能到病人身上，同時卡在法規與供應鏈兩道關卡：本則處理前者（美國主管機關對放射科影像產品上市路徑的最終命令），該則處理後者（PET 放射性藥物的半衰期、運送半徑與代工網絡），兩則合看才是完整的可及性圖像: [把自家代工廠買回來：GE 收購 SOFIE 與 FAPI-74 權利解析](./2026-10-13-ge-healthcare-sofie-pet-radiopharma-acquisition.md)

本則確認既有 clearance 不會自動延伸到後續產品、510(k) 這道關卡並未放寬，該則則是一個仍在 510(k) 審查中、卻已用「未來已到來」對外發表的放射治療系統，兩則合看可以看出「發表時點」與「可用時點」之間的制度性距離: [影像到出束最快 90 秒：Siemens Accela 上市前搶先看](2026-10-13-siemens-accela-radiotherapy-launch.md)

本則是 FDA 駁回放射科 CAD／CADt 軟體 510(k) 免除請願的最終決定；該則的兩項功能正是走完這條 510(k) 路徑的產物，因此樣本數、信賴區間與適用族群限制都留在公開的 summary 裡可供查閱。兩則並讀可以看出這道關卡守住之後，外部實際多讀到了什麼: [掌上超音波加肺部導引與瓣膜提示：Vscan Air 510(k) 分析](2026-11-06-ge-healthcare-vscan-air-lung-guidance-autoas.md)

## 實務的啟發

1. 規劃美國上市時，把**每一個**新 CADe／CADx／CADt 產品與重大變更的 510(k) 時程與預算列入計畫；不要假設既有 clearance 能換到後續免審。
2. 上市後監測仍值得投資：它是這輪辯論雙方共同的焦點——這次未能換到免審，但成熟的真實世界效能監測會是未來任何彈性方案（含 PCCP 範圍談判）的前提。
3. 讀 Federal Register 全文與 docket 原件；二手報導普遍略去請願的條件設計（先有 clearance、透明度與訓練配套、特別管制保留），而這些條件正是 FDA 評估的對象。

## 後續追蹤

- Docket FDA-2025-P-5560 內 FDA 正式回覆信全文（本文僅據最終命令摘述其結論）。
- FDA 依 510(m)(1) 每五年一輪的 Class II 豁免清單，是否納入任何影像 AI 類別。
- GenAI 討論文件 docket FDA-2026-N-7874（意見截止 2026-10-19）是否進一步形成指引草案。

## References

- **fr_order** — [Federal Register：Medical Devices; Exemption From Premarket Notification: Radiology CAD/CADt Devices（2026-19074，91 FR 58817）](https://www.federalregister.gov/documents/2026/09/17/2026-19074/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor)
- **fr_pdf** — [GovInfo PDF 2026-19074](https://www.govinfo.gov/content/pkg/FR-2026-09-17/pdf/2026-19074.pdf)
- **fr_notice** — [Federal Register：請願公告（2025-23901，90 FR 60730）](https://www.federalregister.gov/documents/2025/12/29/2025-23901/medical-devices-exemption-from-premarket-notification-radiology-computer-aided-detection-andor)
- **docket** — [Regulations.gov Docket FDA-2025-P-5560](https://www.regulations.gov/docket/FDA-2025-P-5560)
- **rb** — [Radiology Business：FDA denies petition to exempt certain radiology AI devices from premarket review（2026-04-10）](https://radiologybusiness.com/topics/healthcare-management/healthcare-policy/fda-denies-petition-exempt-certain-radiology-ai-devices-pre-market-review)

[Home](../) · [Industry Watch](./)
