---
parent: Industry Watch
nav_order: 2
title: "一個床位取代五六個：GE 全身 PET/CT Omni 送審解剖"
category: industry-watch
date: 2026-11-27
tags: [GE-HealthCare, Omni, Omni-Legend, total-body-PET, PET-CT, molecular-imaging, axial-field-of-view, 510k, K241665, K261763, KPS, LLZ, FDA, CE-Mark, MIM-KineticID, kinetic-modeling, NVIDIA, theranostics, medical-imaging]
catalog_id: "ge-healthcare:omni-total-body-pet-ct-510k-pending-2026-11-25"
editors:
  - "Clarence"
status: published
evidence_reviewed: true
skill_version: "write-industry-watch@3.2"
source:
  orgs:
    - "GE HealthCare"
    - "U.S. Food and Drug Administration"
  event: "GE HealthCare 宣布 Omni 128 cm 全身 PET/CT 與 Omni 64 cm 組態已送交美國 FDA 510(k) 審查，狀態為 510(k) pending"
  event_date: "2026-11-25"
  official_url: "https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda"
  single_source: false
  single_org: true
related_articles:
  - path: "2026-11-19-ge-healthcare-photonova-spectra-pcct-collaborations.md"
    relation: "同一家公司兩台影像硬體，停在法規時間軸的兩端：該則的光子計數 CT 已取得美國 510(k) 許可，七家機構是在許可之後才展開結構化評估；本則的全身 PET/CT 在美國仍是 pending，尚不得銷售，所有效能數字來自假體而非機構評估"
  - path: "2026-11-20-ge-healthcare-mangaciclanol-lumina-phase2.md"
    relation: "同一家公司兩則「尚未取得許可」的造影項目，證據形態卻完全不同：該則的顯影劑已有盲性獨立判讀者的第二期人體結果、並登錄了第三期，本則的掃描硬體只有假體測試，公告中 trial 與 peer 的命中皆為 0"
  - path: "2026-10-13-ge-healthcare-sofie-pet-radiopharma-acquisition.md"
    relation: "PET 這條路徑的兩端：該則買下的是示蹤劑的生產與供應網絡，本則送審的是接收這些示蹤劑的掃描端，而兩則都把新興 theranostic agents 列為主要用途 —— 示蹤劑能否到院，與掃描器能否偵測慢衰變、低活度示蹤劑，是同一個可及性問題的上下游"
refs:
  release:
    title: "GE HealthCare advances total body PET/CT innovation with Omni 128 cm, now 510(k) pending with the U.S. FDA（GE HealthCare 官方新聞稿，2026-11-25）"
    url: "https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda"
  cemark:
    title: "GE HealthCare announces CE Mark for the Omni 128cm total body PET/CT system（GE HealthCare 官方新聞稿，2025-11-27）"
    url: "https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-announces-ce-mark-for-the-omni-128cm-total-body-petct-system"
  kinetic:
    title: "GE HealthCare advances 4D dynamic PET imaging with U.S. FDA 510(k) submission of MIM KineticID（GE HealthCare 官方新聞稿，2026-05-29）"
    url: "https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-4d-dynamic-pet-imaging-with-u-s-fda-510-k-submission-of-mim-kineticid-designed-to-bring-quantitative-insight-to-disease-assessment"
  k241665:
    title: "510(k) Premarket Notification K241665 — Omni Legend（美國 FDA 510(k) 資料庫紀錄）"
    url: "https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm?ID=K241665"
  k261763:
    title: "510(k) Premarket Notification K261763 — MIM – KineticID（美國 FDA 510(k) 資料庫紀錄）"
    url: "https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm?ID=K261763"
---

[Home](../) · [Industry Watch](./)

# 一個床位取代五六個：GE 全身 PET/CT Omni 送審解剖

## 來源

- 組織：GE HealthCare（Nasdaq: GEHC）；法規紀錄部分為美國食品藥物管理局（U.S. Food and Drug Administration，FDA）
- 事件：宣布 Omni 128 cm 全身正子斷層／電腦斷層（total body positron emission tomography / computed tomography，PET/CT）系統已送交美國 FDA 510(k) 審查，狀態為 510(k) pending；同時將 Omni 64 cm 組態一併納入該次審查
- 日期：2026-11-25（頁面標題下方日期與正文 CHICAGO 發稿行兩處一致）
- 官方入口：<https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda>
- **非單源，但屬單一組織。** 本則引用的四個網址中有三個屬 GE HealthCare 自家網域（本則新聞稿、2025 年的 CE 標章公告、2026 年的 MIM KineticID 送件公告），彼此不構成交叉驗證；可獨立回查的只有美國 FDA 的 510(k) 資料庫紀錄。凡涉及掃描速度、劑量與感度的宣稱，一律為廠商自報。

**編輯：** Clarence

GE HealthCare 於 2026-11-25 宣布，其 Omni 128 cm 全身 PET/CT 系統已進入美國 FDA 的 510(k) pending 狀態，並同時把 Omni 64 cm 組態納入同一次審查 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。這則公告的實質改變有兩層。第一層是幾何：128 公分的軸向視野（axial field of view，AFOV）讓這台機器被設計成在**單一床位**完成從頭頂到大腿的造影，而公告寫一般 PET/CT 系統通常需要五到六個床位 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。第二層是法規：這台機器在歐洲早已取得 CE 標章並可販售，但在美國一台都還不能賣 —— 公告的法律註腳明寫 `Not available for sale in the United States` [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。送審本身不是許可，而整份公告裡沒有任何一項人體臨床結果：四個效能百分比全部來自假體（phantom）測試，比較對象是同公司較舊的 32 公分機種 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。

## 背景

- **2024-08-08：前一代 Omni Legend 取得美國許可。** FDA 紀錄顯示，申請人為 Ge Medical Systems Israel, Functional Imaging（以色列 Tirat Hacarmel），收件日 2024-06-10、決定日 2024-08-08（相距 59 天，由本文以日期相減代為計算），決定為 Substantially Equivalent（SESE），送件類型 Traditional、非第三方審查，產品代碼 KPS、法規條號 21 CFR 892.1200、Class II，裝置分類名稱為 System, Tomography, Computed, Emission [(ref: k241665)](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm?ID=K241665)。
- **2025-11-27：Omni 128cm 取得 CE 標章。** 當時的公告寫這是次世代全身 PET/CT 系統，法律註腳為 `Omni with 128cm AFOV is CE marked. Available for sale in EU member states countries. Not approved or cleared by the U.S. FDA.` [(ref: cemark)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-announces-ce-mark-for-the-omni-128cm-total-body-petct-system)
- **2026-05-29：MIM KineticID 宣布送交 510(k)。** 當時的註腳寫該軟體為 510(k)-pending [(ref: kinetic)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-4d-dynamic-pet-imaging-with-u-s-fda-510-k-submission-of-mim-kineticid-designed-to-bring-quantitative-insight-to-disease-assessment)；FDA 紀錄的收件日為 2026-05-28，即公告前一日 [(ref: k261763)](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm?ID=K261763)。
- **2026-10-26：MIM KineticID 取得許可。** 決定為 SESE，申請人 Mim Software, Inc.（俄亥俄州 Cleveland），產品代碼 LLZ、條號 21 CFR 892.2050、Class II，裝置分類名稱 System, Image Processing, Radiological；自收件起 151 天（由本文代為計算） [(ref: k261763)](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm?ID=K261763)。
- **2026-11-25：本則公告。** 距 2025 年的 CE 標章公告 363 天、距 MIM KineticID 的 FDA 決定日 30 天（兩者皆由本文代為計算）。

本則無配圖。GE HealthCare 新聞稿中的影像為其自有素材，不重製。

## 這次送審的是什麼（事實）

- **送審的是兩個組態，不是一台機器。** 公告寫 Omni 128 cm 為 510(k) pending，並寫 `GE HealthCare also included its Omni 64 cm PET/CT configuration for 510(k) review`，即 64 公分組態也被納入同一次審查 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。
- **CE 標章現在涵蓋兩者，且 64 公分是升級而來。** 本則的註腳 [i] 寫 `CE marking applies to Omni 64 cm (upgrade from Omni Legend) and to Omni 128 cm system.` [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda) 這與 2025 年的註腳只寫 128cm AFOV 不同 [(ref: cemark)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-announces-ce-mark-for-the-omni-128cm-total-body-petct-system) —— 也就是說，64 公分組態是由既有的 Omni Legend 升級取得，而非全新機種。
- **單一床位的涵蓋範圍寫得很具體。** 公告寫 `imaging from the highest point of the head to thigh in a single bed position`，摘要列點並在同一句寫一般 PET/CT 通常需要五到六個床位 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。正文另寫該設計適用於 `a wide range of patients`，但未界定體型或身高範圍 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。
- **64 公分組態的賣點是單一床位的多器官同時造影。** 公告寫它 `enable simultaneous multi-organ imaging within a single bed position`，並具名舉出 heart-brain axis（心—腦軸）作為可研究的例子 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。
- **用途橫跨臨床與研究。** 公告寫該平台設計上支援新臨床路徑、量化造影方法、新型 PET 示蹤劑與新興 theranostic agents（治療診斷合一製劑）的研究，並寫支援 ultra-low-dose（超低劑量）掃描、多器官動態造影，以及慢衰變、低活度示蹤劑的造影 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。

## 掃描時間與劑量的宣稱（事實）

公告共給出四個效能百分比，分屬兩個組態，而且**同一組態的兩個數字是互斥的擇一**（原文為 `or`），不是可同時取得。

| 組態 | 宣稱 | 原文限定詞 | 比較對象與方法 |
|---|---|---|---|
| Omni 128 cm | PET 劑量最多降低 88% | `up to a 88% reduction` | Omni Legend 32cm；NEMA NU 2024 假體測試，`with adaptation for 128cm FOV` |
| Omni 128 cm | PET 掃描時間最多縮短 86% | `up to an 86% reduction` | 同上 |
| Omni 64 cm | PET 掃描時間最多縮短 73% | `up to 73 percent shorter` | Omni Legend 32cm；NEMA NU 2024 假體測試，`with adaptation for 64cm FOV` |
| Omni 64 cm | PET 劑量最多降低 77% | `up to 77 percent lower` | 同上 |

- **比較基準是同公司的 32 公分機種。** 註腳 [ii] 與 [iii] 都寫 `Compared to Omni Legend 32cm` [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。以軸向視野計，128 公分是其四倍、64 公分是其兩倍（由本文代為計算）。
- **測試方法是假體，不是病人。** 兩條註腳都寫 `As demonstrated in phantom testing based on NEMA NU 2024`，其中 NEMA NU 2024 為美國電氣製造商協會（National Electrical Manufacturers Association）的正子斷層儀效能量測標準 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。
- **廠商自己加了適用性但書。** 同兩條註腳接著寫 `The actual time/dose reduction depends on the clinical task, patient size, anatomical location and clinical practice. A radiologist should determine the appropriate scan time/dose for the particular clinical task.` [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)

## 軟體與運算這一側（事實）

- **影像重建接上 NVIDIA 的加速運算。** 公告寫 `The system leverages NVIDIA accelerated computing technology to help optimize image reconstruction and reduce the time required to generate images` [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。2025 年的 CE 公告對同一件事的寫法是 `NVIDIA's full stack accelerated computing platform technology` [(ref: cemark)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-announces-ce-mark-for-the-omni-128cm-total-body-petct-system)。兩則都沒有給出重建時間的任何數值。
- **量化工作流程掛在 MIM 軟體上。** 公告寫與 GE HealthCare 的 MIM 軟體結合後，Omni 128 cm 設計上支援進階量化工具，並具名相容 MIM KineticID —— 一套用於動態 PET 工作流程與動力學建模（kinetic modeling）的軟體 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。
- **MIM KineticID 的功能由其送件公告界定。** 該公告寫它提供 4D 視覺化、Patlak 分析（絕對與相對兩種）與可自訂的曲線擬合；支援全身動態分析與自動標註、對血漿中示蹤劑濃度（input function）與組織兩側的建模，以及多種示蹤劑（舉例為 FDG 與 PSMA）並列比較。該公告並寫 MIM 生態系為 vendor-neutral（廠商中立），支援來自任何 PET 系統的 DICOM 資料 [(ref: kinetic)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-4d-dynamic-pet-imaging-with-u-s-fda-510-k-submission-of-mim-kineticid-designed-to-bring-quantitative-insight-to-disease-assessment)。
- **動力學建模要解決的問題寫得很清楚。** 同一則公告寫臨床 PET 判讀通常基於靜態影像的視覺判讀，輔以解剖影像、前次檢查、病理資料與 standardized uptake value（SUV，標準攝取值）這類簡化指標；因為只反映單一時間點，難以準確量化攝取並區分惡性與發炎病灶 [(ref: kinetic)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-4d-dynamic-pet-imaging-with-u-s-fda-510-k-submission-of-mim-kineticid-designed-to-bring-quantitative-insight-to-disease-assessment)。
- **全文沒有提到人工智慧。** 對本則新聞稿正文（自 CHICAGO 發稿行起算，8,500 字元）比對，`artificial intelligence`、獨立詞 `AI`、`deep learning`、`machine learning` 與 `algorithm` 的命中皆為 0 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。相對地，2025 年的 CE 公告在描述工作流程時寫過一次 `intuitive artificial intelligence solutions` [(ref: cemark)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-announces-ce-mark-for-the-omni-128cm-total-body-petct-system)。

## 美國法規狀態（事實）

| 項目 | Omni 128 cm | Omni 64 cm | Omni Legend | MIM KineticID |
|---|---|---|---|---|
| 美國狀態 | 510(k) pending | 510(k) pending | 已許可 K241665 | 已許可 K261763 |
| 決定日 | 尚無 | 尚無 | 2024-08-08 | 2026-10-26 |
| 產品代碼／條號 | 未公開 | 未公開 | KPS／21 CFR 892.1200 | LLZ／21 CFR 892.2050 |
| CE 標章 | 有（2025-11 公告） | 有（由 Omni Legend 升級） | — | 註腳寫 `Not CE Marked` |
| 公告所寫的可售狀態 | `Not available for sale in the United States` | 同左 | — | `Not available for sale in the United States, Europe, Canada, or any other region` |

- **送件日期未公開。** 公告只寫 `is 510(k) pending`，未給送件日、受理號或預期決定時程 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)；pending 案件不會出現在 FDA 的 510(k) 公開資料庫，因此外部無從查證送件時點。
- **資料庫中以 Omni 為名的 GE 許可只有一件。** 以裝置名稱 Omni 與申請人 GE 查詢 FDA 510(k) 公開資料，命中總數為 1，即前一代的 Omni Legend；該筆的 Predetermined Change Control Plan Authorized 欄位為 No，另列有 Subsequent Product Code JAK [(ref: k241665)](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm?ID=K241665)。
- **MIM KineticID 的兩項註腳互相拉扯。** 本則註腳 [iv] 寫 `MIM KineticID is 510(k) cleared by the U.S. FDA. Not CE Marked. Not available for sale in the United States, Europe, Canada, or any other region.` [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda) —— 前半句與 FDA 紀錄的 2026-10-26 決定相符 [(ref: k261763)](https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm?ID=K261763)，後半句卻表示它在美國仍不販售。

## 證據邊界（事實）

本則是一則送審狀態公告，可外部回查的部分集中在前一代機種與周邊軟體的法規紀錄；關於這次送審的機器本身，公告是唯一來源。引用時建議一併帶上下列限制：

- **沒有任何人體臨床證據。** 本則新聞稿正文中 `trial`、`peer`、`validat`、`accuracy` 的命中皆為 0；`study` 命中 2 次，兩次都出現在 `study disease`／`studying disease` 這個片語中，不是指一項研究 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。四個效能百分比全部出自假體測試。
- **百分比是上界，且兩兩互斥。** 四項都帶 `up to`，且每個組態的劑量與時間兩項以 `or` 相連。外部無法從公告判斷在任一既定臨床任務下實際可達的降幅，公告自己也把這個判斷交還給放射科醫師 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。
- **標準有「調整」而未說明調整內容。** 兩條註腳都寫測試依據 NEMA NU 2024 但 `with adaptation for` 該組態的視野。該標準原本針對較短軸向視野的系統設計，公告未說明調整了哪些量測條件，因此這四個數字與其他廠商依同一標準公布的數字能否直接比較，無從判斷 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。
- **唯一的實地使用證言指向另一個產品名稱。** Peter MacCallum Cancer Centre 的 Michael Hofman 教授在引言中寫 `When we installed the first Omni Legend 128 cm at Peter MacCallum Cancer Centre`，以及 `Just 12 months later` [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)。這個名稱與本則送審的 `Omni 128 cm`、與註腳中作為比較基準的 `Omni Legend 32cm` 都不相同，公告未說明三者的關係；該證言並未附任何數值。
- **另一位具名者是合作方而非獨立評估者。** Stanford Medicine 的 Erin Grady 醫師在公告中被標示為 `a key collaborator on GE HealthCare's Omni 128 cm system` [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)，其引言屬合作方說法。
- **營收數字不屬於這台機器。** 公告結尾寫整個產品組合 `expected to drive 1-2% revenue growth` [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)，該敘述涵蓋 GE HealthCare 全線新產品，不是 Omni 的貢獻；同段的 206 億美元營收規模與約 54,000 名員工屬公司簡介。
- **兩則公告出現同一個 77 percent，指的不是同一件事。** 本則的 77 percent 是 Omni 64 cm 的劑量降幅上界 [(ref: release)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda)；2025 年 CE 公告的 77 percent 則是引自世界衛生組織、全球癌症發生率至 2050 年的預估增幅 [(ref: cemark)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-announces-ce-mark-for-the-omni-128cm-total-body-petct-system)。兩者併讀時容易誤接。
- **CE 標章只有年月。** 本則只寫 `following its CE Mark`、`CE Mark in November 2025`，未給證書編號、公告機構或分類；本文的 2025-11-27 取自該則 CE 公告頁的日期，而非證書本身 [(ref: cemark)](https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-announces-ce-mark-for-the-omni-128cm-total-body-petct-system)。

## 本書庫解讀（評論）

- **這則公告賣的是幾何，不是演算法。** 四個百分比全部來自軸向視野加大帶來的感度提升，正文連一次 `artificial intelligence` 都沒有出現，而 NVIDIA 那一段談的是重建的運算速度（accelerated computing，加速運算），不是以神經網路改變影像內容。這與同公司近期的光子計數 CT 形成對照 —— 那台機器的預設重建就是深度學習。對評估設備的單位而言，這個區分很實際：Omni 的影像特性改變來自物理感度，不需要先回答「重建模型會不會生成不存在的結構」這個問題；但也因此，它對既有判讀流程的衝擊是劑量與時間參數，而非影像紋理。
- **真正會改變醫療 AI 輸入的是資料形態，而不是這四個百分比。** 單一床位取代五到六個床位，意味著全身 PET 影像不再是多段拼接而成；再加上 MIM KineticID 這類動力學建模軟體，院內可能首次出現成規模的全身動態 4D PET 資料，以及 Patlak 參數影像這種「每個體素是一個速率常數」的新影像型態。既有以單一時間點、單一 SUV 值為輸入訓練的模型，面對的是不同維度的資料；把這類資料當成「更多的 PET 影像」直接餵進既有管線，在方法上並不成立。
- **劑量降幅對兒科與重複造影的意義，大於對一般成人腫瘤分期。** 公告沒有提兒科，但 2025 年的 CE 公告曾由 Universitätsklinikum Essen 的 Ken Herrmann 提到減少兒科掃描麻醉需求的可能性。掃描時間若真能大幅縮短，受益最明顯的是需要鎮靜或麻醉的族群，以及需要在療程中反覆造影的 theranostics 病人。但這一步要成立，必須有該族群的實際掃描資料，而公告現在提供的是假體數字。
- **美國仍是 pending 這件事，應該直接寫進採購時程。** 歐洲已可販售、美國一台不能賣，兩地的評估節奏因此完全不同。更值得注意的是周邊軟體的錯位：MIM KineticID 已取得美國許可，卻在同一頁的註腳裡寫明任何地區都不販售。換句話說，掃描端與量化端目前沒有任何一個市場同時備齊。若把「全身 PET 加動力學建模」當成一整套能力來評估，現階段能真正成套取得的地方，公告並未指出。
- **把 CE 標章讀成臨床效益已證實，在本案會是明確的誤讀。** CE 標章與 510(k) 都是上市前的符合性／實質等同審查，不要求證明臨床優越性。這台機器取得 CE 標章已滿一年，而本則公告能拿出來的仍然只有假體測試與兩段沒有數值的使用者證言。對設備評估表而言，「法規狀態」與「臨床證據」應該是兩個獨立欄位。

## 產業影響

- **對分子影像的設備評估而言**，本則確立的是時程而非效能：美國市場的 Omni 仍在審查中，可比較的公開資料只有前一代 Omni Legend 的許可紀錄。正在規劃長軸向視野 PET/CT 採購的單位，現階段能向供應商要求的是假體測試的完整報告（含 NEMA NU 2024 的調整細節），而非臨床成效資料。
- **對臨床工作流程而言**，單一床位取代五到六個床位，改變的不只是掃描時間，還有排程粒度、示蹤劑劑量調配與病人在機內的停留時間。這些都是需要在導入前重算的作業參數，而公告沒有提供任何一項的絕對值 —— 只給了相對降幅的上界。
- **對醫療 AI 與量化影像研究而言**，全身動態 PET 加上可取得的動力學建模軟體，開啟的是一類目前資料量仍小的研究題材：全身多器官的示蹤劑動力學。但這同時也意味著基準資料集的稀缺 —— 新的影像型態沒有既有的公開基準可用，任何在其上訓練的模型，短期內都缺少跨機構驗證的條件。
- **對轉述與二次引用而言**，本則最容易被簡化成「GE 全身 PET/CT 劑量降低 88%」。更貼近公告的寫法是：在對自家 32 公分機種的假體測試中，劑量或掃描時間其中一項最多可降低 88%／86%，實際降幅依臨床任務而定，且該機種在美國尚未取得許可。

## 與書庫其他文章的關係

同一家公司兩台影像硬體，停在法規時間軸的兩端：該則的光子計數 CT 已取得美國 510(k) 許可，七家機構是在許可之後才展開結構化評估；本則的全身 PET/CT 在美國仍是 pending、尚不得銷售，所有效能數字來自假體而非機構評估: [先過審再收證據：GE Photonova Spectra 七機構評估解析](2026-11-19-ge-healthcare-photonova-spectra-pcct-collaborations.md)

同一家公司兩則「尚未取得許可」的造影項目，證據形態卻完全不同：該則的顯影劑已有盲性獨立判讀者的第二期人體結果並登錄了第三期，本則的掃描硬體只有假體測試，公告中 trial 與 peer 的命中皆為 0: [同劑量與釓不分高下：GE 錳顯影劑 LUMINA 進三期拆解](2026-11-20-ge-healthcare-mangaciclanol-lumina-phase2.md)

PET 這條路徑的上下游兩端：該則買下的是示蹤劑的生產與供應網絡，本則送審的是接收這些示蹤劑的掃描端，而兩則都把新興 theranostic agents 列為主要用途 —— 示蹤劑能否到院，與掃描器能否偵測慢衰變、低活度示蹤劑，是同一個可及性問題的兩側: [把自家代工廠買回來：GE 收購 SOFIE 與 FAPI-74 權利解析](2026-10-13-ge-healthcare-sofie-pet-radiopharma-acquisition.md)

## 實務的啟發

- **向供應商索取假體測試的完整條件，而不是只收百分比。** 本則的四個數字都標明依據 NEMA NU 2024 但「為該視野做了調整」。可以具體追問的包括：調整了哪些量測條件、假體型號與活度、重建參數，以及劑量降幅與時間降幅各自對應的影像品質判準。沒有這些，跨廠牌的數字不具可比性。
- **把「法規狀態」與「臨床證據」分成兩欄填。** 本則的機器已有 CE 標章滿一年、美國仍在審查，而臨床證據欄在兩個轄區都是空的。設備評估表若只有一欄「是否取得許可」，本案會被填成一個過度樂觀的結論。
- **評估成套能力時，逐件確認每個元件的可售地區。** 掃描器與量化軟體可能分屬不同的法規狀態：本則的 MIM KineticID 已取得美國許可，註腳卻寫任何地區都不販售。採購評估建議以元件為單位列出法規狀態與可供應地區，不要以平台名稱概括。
- **若院內有 PET 影像模型，先盤點輸入假設。** 現有模型多半假設輸入是多床位拼接的靜態全身影像與 SUV 值。單一床位造影與動態 4D 資料會改變幾何與時間維度；在導入前就把「床位數、軸向視野、是否為動態擷取、重建與量化設定」列為必填中繼資料，日後才有比較的基礎。
- **追問兒科與重複造影的實測資料。** 劑量與時間降幅對需要麻醉的兒科病人與 theranostics 療程中的反覆造影最有價值，但這正是公告完全沒有觸及的族群。評估時可直接要求該族群的掃描協定與實測資料，而非沿用假體數字外推。

## 後續追蹤

- Omni 128 cm 與 Omni 64 cm 的 510(k) 是否獲准，以及許可後的產品代碼、條號、前驅裝置與 Predetermined Change Control Plan 欄位。
- 四個效能百分比是否會有對應的人體資料或同儕審查論文，以及 NEMA NU 2024 在長軸向視野上的調整方式是否會被說明。
- Peter MacCallum Cancer Centre 使用的 `Omni Legend 128 cm` 與本則的 `Omni 128 cm` 是否為同一台機器，以及該院累積的影像資料是否會公開。
- MIM KineticID 既已取得美國許可，其實際上市地區與時程，以及 CE 標章是否會跟進。
- 全身動態 PET 與 Patlak 參數影像是否會出現公開資料集或基準，供外部模型驗證使用。
- 台灣是否有單位引進長軸向視野 PET/CT，以及衛生福利部食品藥物管理署的許可狀態與適應症界定。

## References

- `release` — GE HealthCare advances total body PET/CT innovation with Omni 128 cm, now 510(k) pending with the U.S. FDA（GE HealthCare 官方新聞稿，2026-11-25；含三段具名引言與四條法律註腳）  
  <https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-total-body-pet-ct-innovation-with-omni-128-cm-now-510-k-pending-with-the-u-s-fda>
- `cemark` — GE HealthCare announces CE Mark for the Omni 128cm total body PET/CT system（GE HealthCare 官方新聞稿，2025-11-27；含 CE 標章範圍註腳與世界衛生組織癌症發生率引用）  
  <https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-announces-ce-mark-for-the-omni-128cm-total-body-petct-system>
- `kinetic` — GE HealthCare advances 4D dynamic PET imaging with U.S. FDA 510(k) submission of MIM KineticID（GE HealthCare 官方新聞稿，2026-05-29；含動力學建模功能清單與當時的 510(k)-pending 註腳）  
  <https://www.gehealthcare.com/en-us/about/newsroom/press-releases/ge-healthcare-advances-4d-dynamic-pet-imaging-with-u-s-fda-510-k-submission-of-mim-kineticid-designed-to-bring-quantitative-insight-to-disease-assessment>
- `k241665` — 510(k) Premarket Notification K241665，Omni Legend（美國 FDA 510(k) 資料庫紀錄；含申請人、收件日、決定日、產品代碼與 Predetermined Change Control Plan 欄位）  
  <https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm?ID=K241665>
- `k261763` — 510(k) Premarket Notification K261763，MIM – KineticID（美國 FDA 510(k) 資料庫紀錄；含申請人、收件日、決定日與條號）  
  <https://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfpmn/pmn.cfm?ID=K261763>

[Home](../) · [Industry Watch](./)
